# SeismoForge prototype design report - brief 04 metro datacenter

**Verdict: PROCEED**

## Building and site

- Occupancy: data_center | stories: 3 | story height: 4.0 m
- Seismic floor weight: 800.0 t/floor (total seismic weight 23,544 kN)
- Story lateral stiffness: 500,000 kN/m
- Site: PGA 0.28 g, predominant period 0.9 s, duration 24.0 s
- Moat clearance available: 0.6 m | residual limit: 0.12 m

## Selected structural system

Lead-rubber base isolation layer under the full frame:

- Characteristic strength Qd = 1,884 kN (8.0% of seismic weight)
- Post-yield stiffness Kd = 9,253 kN/m (isolated period 3.20 s)
- Yield displacement Dy = 45 mm

## Verification basis

- Nonlinear response-history analysis in OpenSees (Newmark average acceleration, dt = 0.01 s, Newton iteration with ModifiedNewton retry).
- Record suite: 5 site-consistent synthetic accelerograms (soil-filtered, 120 harmonics, Clough-Penzien high-pass at 0.22 Hz), seeds [1496, 1497, 1498, 1499, 1500] - fully reproducible from this brief.
- Damping: 2% Rayleigh (alpha_m = 0.1381, beta_k = 0.001015; anchors 3.82 / 35.59 rad/s).

## Acceptance checks (suite envelope)

| Check | Demand | Limit | Utilization | Status |
|---|---|---|---|---|
| all records converged | yes | required | - | OK |
| peak_drift_ratio | 0.00262 | 0.008 | 0.33 | OK |
| peak_floor_accel_g | 0.2748 | 0.3 | 0.92 | OK |
| base_shear_coeff | 0.264 | 0.35 | 0.75 | OK |
| peak_isolator_disp_m | 0.4682 | 0.6 | 0.78 | OK |
| residual_disp_m | 0.03063 | 0.12 | 0.26 | OK |

Governing check: **peak_floor_accel_g** at utilization 0.92.

## Per-record results

| Record | Seed | Converged | Iso disp (m) | Drift | Floor acc (g) | V/W | Residual (m) |
|---|---|---|---|---|---|---|---|
| rec_01 | 1496 | yes | 0.2905 | 0.00224 | 0.2592 | 0.1942 | 0.0064 |
| rec_02 | 1497 | yes | 0.4682 | 0.00235 | 0.2748 | 0.2640 | 0.0296 |
| rec_03 | 1498 | yes | 0.3409 | 0.00228 | 0.2508 | 0.2140 | 0.0261 |
| rec_04 | 1499 | yes | 0.1713 | 0.00163 | 0.1923 | 0.1473 | 0.0110 |
| rec_05 | 1500 | yes | 0.4571 | 0.00262 | 0.2714 | 0.2596 | 0.0306 |

## Design search history

19 simulation-backed design evaluations:

| # | Stage | System | Qd (kN) | Kd (kN/m) | Dy (mm) | Result | Worst utilization |
|---|---|---|---|---|---|---|---|
| 1 | agent | base_isolated | 1,413 | 12,085 | 20 | fail | 1.08 |
| 2 | agent | base_isolated | 1,177 | 16,449 | 30 | fail | 1.26 |
| 3 | agent | base_isolated | 1,177 | 16,449 | 45 | fail | 1.26 |
| 4 | agent | base_isolated | 1,177 | 9,253 | 30 | fail | 1.02 |
| 5 | agent | base_isolated | 1,177 | 9,253 | 45 | fail | 1.08 |
| 6 | agent | base_isolated | 1,177 | 5,922 | 30 | fail | 1.04 |
| 7 | agent | base_isolated | 1,177 | 5,922 | 45 | fail | 1.11 |
| 8 | agent | base_isolated | 1,884 | 16,449 | 30 | fail | 1.34 |
| 9 | agent | base_isolated | 1,884 | 16,449 | 45 | fail | 1.23 |
| 10 | agent | base_isolated | 1,884 | 9,253 | 30 | fail | 1.13 |
| 11 | agent | base_isolated | 1,884 | 9,253 | 45 | pass | 1.00 |
| 12 | agent | base_isolated | 1,884 | 5,922 | 30 | pass | 1.00 |
| 13 | agent | base_isolated | 1,884 | 5,922 | 45 | pass | 1.00 |
| 14 | agent | base_isolated | 2,590 | 16,449 | 30 | fail | 1.34 |
| 15 | agent | base_isolated | 2,590 | 16,449 | 45 | fail | 1.31 |
| 16 | agent | base_isolated | 2,590 | 9,253 | 30 | fail | 1.18 |
| 17 | agent | base_isolated | 2,590 | 9,253 | 45 | fail | 1.15 |
| 18 | agent | base_isolated | 2,590 | 5,922 | 30 | fail | 1.33 |
| 19 | agent | base_isolated | 2,590 | 5,922 | 45 | fail | 1.16 |

## Engineering notes

Governing check: peak_floor_accel_g at utilization 0.92.

---
*Generated by SeismoForge. Every number above comes from the simulation suite described in the verification basis; the suite is deterministic and reproducible from the project brief alone.*
